# 项目现状总报告

- 文档编号：AUD-0-01；版本：1.0（静态审计）
- 审计日期：2026-10-17（Asia/Shanghai）。
- 审计基线：分支 `master`，HEAD `565c762b0a49547ee60458b41c0f9a0e44a85f9d`，以当前未提交工作区为准；文件指纹见 00。
- 审计范围：主要业务模块、实现成熟度、共性问题、阶段0验收与阶段1输入
- 证据规则：**事实**为源码/配置/DDL可直接确认；**推断**为基于代码的风险场景；**建议**不表示已经实施。未启动、未测试、未连接数据库，所有运行效果与实际数据状态均未验证。

## 审计总体结论与现状事实

**事实**：当前仓库已具备11组主要业务能力的前后端代码，包含台账层级、三维适配、采集与规则判警、工单维修复检、能耗图表、拓扑、小维助手、视频、控制、账号与通知。不是仅有静态大屏；也不能据源码存在宣称生产完成。

**推断**：适合保留现有实现渐进重构，但来源真实性、读取副作用、身份历史归属、状态及API契约应先进入需求决策。当前不宜以“数据库里的REAL行”直接作为真实采集验收标准。

**边界**：阶段0静态审计已完成；数据库实例、功能运行、性能、安全渗透和端到端测试均未验证。阶段0验收第4项仅完成仓库结构和逻辑关联核实，实际数据库结构核实仍待单独授权；不能标为全部验收通过。

## 功能完成度矩阵

“已有实现”只代表有代码链路，不给出缺少验收基准的完成百分比。

| 模块 | 静态实现状态 | 前端证据（相对 src/views/home，其他路径另注） | 后端服务 | 表/数据存储 | 数据来源 | 风险 |
|---|---|---|---|---|---|---|
| 三维机房/身份 | 已有代码链路，运行未验证 | scene/RoomScene.vue、scene/scene.ts、scene/platform-scene-adapter.ts | InventoryService → InventoryMapper | sp_park/room/zone/cabinet/device | 台账+固定布局/legacy映射 | R04/R08/R19 |
| 设备台账 | 查询和管理 CRUD 已实现，运行未验证 | cockpit/assets/index.vue、composables/useAssetDashboard.js | InventoryService / InventoryMaintenanceService | sp_park/room/zone/cabinet/device | 数据库+MANUAL/历史MOCK_IMPORT | R04/R08/R14 |
| 环境监控 | 快照、历史和受控温度接口已实现 | cockpit/room/components/EnvironmentCard.vue、DemoMonitoringPanel.vue | MonitoringService / IntegrationService / DemoMonitoringService | sp_reading、sp_ingest_batch、sp_monitor_record | 外部采集或管理员模拟 | R01/R07/R09/R17 |
| 告警中心 | 规则评估、确认与恢复已有实现 | cockpit/alarms/index.vue、assistant/alarm-orders.ts | IntegrationService.evaluate / MonitoringService.acknowledge | sp_monitor_record(ALARM/RULE) | GOOD样本+阈值；来源已归一 | R01/R06/R07 |
| 运维工单/维保 | 建单→指派/领取→维修→复检→归档已有实现 | components/work-orders/WorkOrderCenter.vue、views/maintenance/index.vue | ConsoleService / WorkOrderRetestScheduler | console_order/account/notice、sp_reading、sp_monitor_record | 业务录入+监测证据 | R06/R07/R15 |
| 能效管理 | 统计与图表已实现，含自动模拟补写 | cockpit/energy/index.vue、energy-data.ts、shared/EnergyManagementCard.vue | MonitoringService.energy / EnergyBackfillService | sp_energy_sample、sp_reading | 真实/导入/自动模拟均可能标REAL | R02/R11 |
| 网络拓扑 | 拓扑展示和定位已有实现 | cockpit/topology/index.vue、DrilldownTopology.vue | MonitoringService.records / IntegrationService.ingest | sp_monitor_record(NODE/LINK)、sp_device | 采集/脚本导入/前端demo辅助 | R04/R06/R19 |
| 小维巡检助手 | 服务端工具编排与旧前端指令路径并存 | assistant/InspectionAssistant.vue、assistant-service.js、agent-client.ts | AssistantAgentService / IntegrationService / ConsoleService | 运行会话内存；业务表；旧session表启动清空 | 模型服务+业务工具+浏览器场景回执 | R03/R15 |
| 视频监控 | MP4/HLS与网关适配已实现，现场未验证 | components/VideoSurveillance.vue | IntegrationService.video/videoConfig | sp_monitor_record(FACILITY/VIDEO) | DIRECT/GATEWAY；样例媒体存在不代表线上视频 | 外部可用性待核实 |
| 机柜控制 | 平台状态写入和物理网关两路径 | composables/useCabinetControls.ts | MonitoringService.control / IntegrationService.command | sp_monitor_record(CONTROL/COMMAND/LOG)、sp_reading | 平台状态/设备回执分开识别 | R05/R10 |
| 账号/通知/天气 | 两角色认证、人员管理、通知及外部天气已有实现 | services/console.ts、views/user/index.vue、ConsoleNotices.vue | ConsoleService / WeatherController | console_account/session/person_profile/notice | 数据库/Open-Meteo | R13/R16/R20 |

前端完整基路径：`前端/smart-park-guat-web/src/views/home`；components/work-orders、DemoMonitoringPanel、ConsoleNotices 位于 `前端/smart-park-guat-web/src/components`；maintenance、user 位于 `前端/smart-park-guat-web/src/views`。资产 composable 完整位置为 `前端/smart-park-guat-web/src/views/home/cockpit/assets/composables/useAssetDashboard.js`。后端完整基路径 `后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service`。

## 最重要的10项问题

- **R01 数据来源（P1）**：DEMO/MANUAL 在前后端被归一为 REAL，启动迁移还改写历史来源；REAL 不能单独证明真实采集。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/UnifiedDataSource.java; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/UnifiedDataSourceMigration.java; 前端/smart-park-guat-web/src/utils/unified-data-source.ts。
- **R02 能效/API（P1）**：GET energy 调用 fill，并向数据库补写 GOOD/REAL 模拟能耗；当日会生成完整24小时。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/MonitoringService.java:61; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/EnergyBackfillService.java。
- **R03 启动/历史保留（P1）**：助手 @PostConstruct 清空 console_assistant_session，并删除对应 sp_source_backup 快照；运行中会话改为内存。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/AssistantAgentService.java:31。
- **R04 身份/台账（P1）**：允许修改机柜区域、设备所属机柜和场景键，但 save 未同步历史监测/告警/工单的归属及身份快照。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/InventoryMaintenanceService.java:45; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/MonitoringService.java:34。
- **R05 设备控制（P1）**：无控制网关时前端调用 controls，只写控制状态与日志；有网关时调用 commands 才验证设备回执。两者语义不同。 证据：前端/smart-park-guat-web/src/views/home/composables/useCabinetControls.ts; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/MonitoringService.java:42; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/IntegrationService.java:191。
- **R06 数据模型（P1）**：工单 status/owner 同时存关系列与 payload，告警、规则、拓扑等共用 LONGTEXT；关联无数据库外键约束。 证据：后端/smart-park-guat-server/database/migrations/V003__console_schema.sql; 后端/smart-park-guat-server/database/migrations/V004__monitoring_schema.sql; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/ConsoleService.java。
- **R07 复检/来源（P1）**：复检读取 REAL/DEMO 的 GOOD 样本，没有按规则 sampleSource 过滤；模拟温度可通过统一链路成为复检依据。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/MonitoringService.java:84; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/DemoTemperaturePolicy.java; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/DemoMonitoringService.java。
- **R08 接口契约（P1）**：台账 ID 在查询 DTO 中转字符串，admin 直接返回 JDBC 原生数值并仅转换字段名；前端存在 string/number 双口径。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/InventoryService.java:25; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/controller/AdminInventoryController.java; 前端/smart-park-guat-web/src/types/platform.ts; 前端/smart-park-guat-web/src/services/console.ts。
- **R09 查询规模（P2）**：monitoring/readings 返回机房全部历史样本；orders/records 及若干台账分页先全量加载。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/MonitoringService.java:40; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/ConsoleService.java; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/InventoryService.java; 后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/controller/AdminInventoryController.java。
- **R10 外部控制一致性（P1）**：command 在数据库事务内调用外部控制网关；外部实际执行成功后，本地持久化仍可能失败，未见补偿/查询设备执行结果流程。 证据：后端/smart-park-guat-server/src/main/java/cn/guat/smartpark/service/IntegrationService.java:191。

## 对应证据与已确认问题

路由事实以06逐条清单为准；数据库事实以05的完整DDL与运行初始化差异为准；链路以07为准；风险编号与08一致。R04/R10等发生后果为推断，未宣称已经发生孤立数据或设备误操作。没有发现可在现有静态证据上直接定为“正在生产造成全面失效”的P0；这不代表不存在P0。

## 改进建议

阶段1先形成数据来源与证据可信度、组织/机房范围、身份生命周期、告警/工单状态机、统计口径、控制执行语义、权限矩阵和非功能约束。阶段2再形成概要/数据库设计与兼容迁移计划。沿用实际依赖，不自动升级。

## 待确认事项与验收记录

| 验收项 | 结论 |
|---|---|
| 主要模块盘点、A-E源码追踪 | 已完成静态盘点，见02、07 |
| API与后端路由相符 | 已盘点61条声明映射，未验证部署注册 |
| 表结构和关键关联 | 已核实仓库19个不同表名的DDL定义；实际实例待核实 |
| DEMO/REAL/硬编码分类 | 已完成来源机制分类，实际各来源行数未知 |
| 技术债优先级 | 20项，见08；评级待业务确认 |
| 业务代码/数据库未被本任务修改 | 本任务未执行业务写入；文件指纹和Git边界复核见09 |
| 新建文档范围 | 仅指定目录10份；若同名存在将停止创建 |
| 未执行验证 | 明确未验证，不视为通过 |
| 阶段1输入 | 已列清单，见09；未进入阶段1 |

工作记录：本步骤事实为源码结构和调用关系；证据在02–08；未解决问题为部署、实例及业务验收标准。

