# 重新设计输入与待决策清单

- 文档编号：AUD-0-09；版本：1.0（静态审计）
- 审计日期：2026-10-17（Asia/Shanghai）。
- 审计基线：分支 `master`，HEAD `565c762b0a49547ee60458b41c0f9a0e44a85f9d`，以当前未提交工作区为准；文件指纹见 00。
- 审计范围：阶段1需求输入、待决策事项、未执行验证及文件变更/只读复核
- 证据规则：**事实**为源码/配置/DDL可直接确认；**推断**为基于代码的风险场景；**建议**不表示已经实施。未启动、未测试、未连接数据库，所有运行效果与实际数据状态均未验证。

## 现状事实与对应证据

本阶段只生成10份审计文档，未进入需求编写/概要设计/详细设计/重构。基线见00，模块见02，接口见06，结构见05，链路见07，20项风险见08；这些是阶段1输入材料，而非已批准需求。

## 阶段1建议输入清单

| 输入 | 已有事实 | 阶段1需要形成的结果 | 风险关联 |
|---|---|---|---|
| 业务范围 | 11组能力已有代码 | 业务目标/范围、模块负责人、使用场景与验收标准 | 02 |
| 组织与身份 | park-room-zone-cabinet-device，多种业务/场景键 | 全局稳定ID、编码规则、移动/换件/退役及历史归属 | R04/R08/R12/R19 |
| 数据来源与质量 | DEMO归一REAL、手工模拟、自动能耗补数 | 来源分类、原始溯源、质量/时效、模拟隔离与标签要求 | R01/R02/R07/R17 |
| 监测与告警 | 指标样本、JSON规则及事件，恢复阈值/时间 | 指标字典、规则责任、事件生命周期、误报/失联策略 | R06/R07/R17 |
| 工单流程 | 待受理→已接单→处理中→待复测→已完成 | 角色状态矩阵、SLA、人工单验收、撤销/驳回/复开与归档证据 | R06/R07 |
| 控制和视频 | 平台状态/物理回执双路径，MP4/HLS/网关 | 物理可执行范围、二次确认、幂等、对账、失败恢复 | R05/R10 |
| 能效与图表 | 增量kWh求和、期间采样平均、部分数据标记 | 指标口径、时间窗口、缺测/补数、模拟与真实权重、PUE边界 | R02/R11 |
| 小维助手 | 白名单工具与确认保护，内存会话 | 操作权限、确认规则、会话/审计保留、模型数据范围、多实例 | R03/R15 |
| 接口与兼容 | 60业务映射+error，多种ID/失败协议 | 契约字典、错误/分页/版本、外部调用方与兼容期 | R08/R14 |
| 安全与权限 | 两角色、可撤销会话、路径/Service校验 | 机房资源范围、最小权限、秘密管理、部署域/TLS与审计 | R13/R16/R20 |
| 非功能 | 全量快照、15s刷新/复检、60s可选采集 | 规模/留存/SLA/恢复目标、并发和部署约束 | R09/R15/R18 |
| 数据库证据 | 仓库19表定义，线上实例未核实 | 经授权元数据对照、关联质量和来源分布核验 | R18 |

## 待用户确认的关键决策（本次未代为决定）

1. 数据来源是否必须保留原始REAL/DEMO/模拟/人工/导入标记；已有统一来源行为是否为正式业务要求？
2. 模拟/人工样本能否触发生产告警、作为维修复检和自动归档证据？若可以，需要什么明确授权与展示？
3. 是否允许查询自动补写能耗，模拟与实测能否相加；未来小时样本是否允许显示为今日消费？
4. 是否需要多园区/多机房切换、按机房授权；A-E及A-01固定映射是否仅限当前示范现场？
5. 资产迁移/设备换件后，历史样本、告警、工单归原位置还是随资产追踪；哪种ID不可更改？
6. 平台状态开关是否保留为独立模拟/管理能力，真实控制网关未连接时应如何呈现与限制？
7. 工单人工验收、撤销/驳回/复开与SLA是否进入下一阶段；自动归档由哪些证据决定？
8. 助手会话、工具执行、迁移备份和工单日志保留多久；部署是否多实例；外部模型能接收哪些业务信息？
9. 当前工作区还是某个已部署版本作为后续设计基线；哪些既有未提交变更已经通过验收？
10. 是否另行授权只读数据库元数据/聚合核验；未授权前不得连接、启动或执行测试。

## 未执行验证及后续授权边界

| 项目 | 本次结果 | 原因/下一步前提 |
|---|---|---|
| 服务启动、浏览器正式联调 | 未执行 | 启动会建表/迁移/清空助手会话/调度复检，需先说明影响并单独授权 |
| 数据库结构/数据/关联质量 | 未执行 | 未获连接授权；仅SQL文本静态核实 |
| API请求/端到端/构建/测试 | 未执行 | 测试/页面/GET可能写库；构建亦未执行，不标为通过 |
| 依赖安装/升级 | 未执行 | 用户禁止，实际依赖以仓库为准 |
| 外部采集/模型/视频/控制/天气 | 未调用 | 可触发第三方调用或设备动作，静态仅确认适配实现 |
| Git修改 | 未执行 | 没有切分支、改HEAD、暂存/提交/清理 |

如用户后续授权核验，先提出最小只读计划：专用无写权限账户、只读事务、查询超时与条数限制、避免读取秘密值和业务个人数据，仅元数据/聚合；不启动现有应用，不调用energy等副作用接口。该计划未执行，也不构成本次申请或已获授权。

## 文件变更清单

本次仅新建以下文件（版本均1.0）：

- docs/系统重新设计/00-现状调研/00-审计基线与环境清单.md
- docs/系统重新设计/00-现状调研/01-项目现状总报告.md
- docs/系统重新设计/00-现状调研/02-功能模块与实现矩阵.md
- docs/系统重新设计/00-现状调研/03-前端架构审计报告.md
- docs/系统重新设计/00-现状调研/04-后端架构审计报告.md
- docs/系统重新设计/00-现状调研/05-数据库现状报告.md
- docs/系统重新设计/00-现状调研/06-API接口现状报告.md
- docs/系统重新设计/00-现状调研/07-核心业务链路报告.md
- docs/系统重新设计/00-现状调研/08-技术债与风险清单.md
- docs/系统重新设计/00-现状调研/09-重新设计输入与待决策清单.md

## 只读边界检查结果

创建后实际复核结果：00记录的502个既有文件SHA-256全部相同，无缺失或变化；分支仍为master、HEAD仍为565c762b0a49547ee60458b41c0f9a0e44a85f9d；Git index SHA-256保持EBF906294E0994F11FF0101ACDC1FF8751D4C130B580862891D5094E943469E7；排除本次指定目录文档后，完整porcelain工作区状态与审计基线完全一致。新增文件恰为上述10份，Git状态条目由990增加为1000。以上是实际静态比对结果，不是项目测试结果。忽略文件和外部数据库不在文件指纹证明范围；本任务未执行任何数据库命令。

## 已确认问题与改进建议

R18使“与HEAD比较无变化”不足以验证未触碰既有修改，因此采用审计前后字节指纹+Git状态比对。阶段0静态部分完成后停止，保留实际Schema核实和用户决策为待办；不自动进入阶段1。

## 待确认事项

上述10项关键决策、正式需求负责人、现网基线与只读核验授权均未决定。没有将缺失事实补写成需求结论。

工作记录：已形成可交付的下一阶段输入和明确未验证清单；停止于阶段0。

